---
title: 第75章 UART/RS485 与 Modbus RTU 实战
date: 2025-03-18
categories:
  - 协议开发
tags:
  - domain/protocol
  - topic/uart
  - topic/modbus
difficulty: 4
est_minutes: 45
chapter: 75
---

# 第75章 UART/RS485 与 Modbus RTU 实战

<div style="border-left: 4px solid #0284c7; background: #f0f9ff; padding: 12px 16px; margin: 16px 0; border-radius: 0 6px 6px 0;">
<p style="margin: 0 0 8px 0; font-weight: 600; color: #0284c7;">ℹ️ 导航</p>
<div>

⏱ 45min | ★★★★☆ | 前置 [ch74a-自研二进制协议设计规范](/Learning-Obsidian./posts/ch74a-自研二进制协议设计规范/) | → [ch76-I2C协议与排障时钟拉伸总线锁死多主机](/Learning-Obsidian./posts/ch76-I2C协议与排障时钟拉伸总线锁死多主机/)

</div>
</div>


<!-- more -->

## 🎯 学习目标
- [ ] 精通 Modbus RTU 帧结构、T1.5/T3.5 时序铁律与 CRC16 细节
- [ ] 用 libmodbus 构建生产级主站轮询引擎与从站服务
- [ ] 掌握 RS485 工程化：拓扑/终端电阻/偏置/隔离/方向切换时序

## 75.1 RTU 帧格式与时序铁律（帧边界唯一依据是静默期）
```text
帧格式：[ADDR 1B][FUNC 1B][DATA 0~252B][CRC16 lo,hi]
功能码：01 读线圈 / 03 读保持寄存器★ / 04 读输入 / 06 写单寄存器 / 0F、10 批量写
异常响应：FUNC|0x80 后跟异常码（01 非法功能 / 02 非法地址 / 03 非法值 / 06 忙）
CRC16-MODBUS：初值 0xFFFF，低字节先传——与标准 CRC16 的差异常被搞错
· 字符间隔 < T1.5（1.5 字符时间）：超过则从站判「帧断裂」丢弃重同步
· 帧间静默 ≥ T3.5（3.5 字符时间）：帧边界判定唯一依据！主站轮询周期必须大于它
· T3.5 = 3.64×11bit/波特率；@9600bps：T1.5≈1.78ms，T3.5≈4.17ms
· >19200bps 固定取 750µs(T1.5)/1.75ms(T3.5)——高速率下定时器精度不足
· 从站必须在 T3.5 内开始应答，否则主站判超时重试雪崩
```

## 75.2 libmodbus 主站引擎关键代码
```c
modbus_t *ctx = modbus_new_rtu("/dev/ttyUSB0", 9600, 'N', 8, 1);
modbus_set_slave(ctx, 1);
modbus_rtu_set_serial_mode(ctx, MODBUS_RTU_RS485);   /* DE/RE 方向自动控制 */
modbus_set_response_timeout(ctx, 0, 500000);         /* 500ms */
modbus_connect(ctx);
uint16_t regs[32];
int rc = modbus_read_registers(ctx, 0x0000, 32, regs);   /* 03 功能码 */
/* 生产引擎三要点：①timeout→N 次后标记离线、crc→线路告警、exception→配置错误修正
   ②表驱动扫描队列+每站独立超时统计 ③入库时刻≠采集时刻，记录采集时间戳(ch44) */
```

## 75.3 多从站轮询调度器（生产骨架）
```c
typedef struct {
    uint8_t addr; uint16_t base; uint8_t nreg;
    int fail_cnt; bool offline; uint32_t next_poll_ms;
    uint16_t cache[64];
} slave_t;
void poll_engine(slave_t *slaves, int n, uint32_t now)
{
    for (int i = 0; i < n; i++) {
        slave_t *s = &slaves[i];
        if (now < s->next_poll_ms) continue;
        modbus_set_slave(ctx, s->addr);
        if (modbus_read_registers(ctx, s->base, s->nreg, s->cache) == -1) {
            if (++s->fail_cnt >= 3) { s->offline = true; s->next_poll_ms = now + 30000; }
        } else {
            s->fail_cnt = 0; s->offline = false; s->next_poll_ms = now + 1000;
        }
    }
}
/* 快慢车道：离线从站 30s 试探一次，成功即回 1s 正常节奏——坏几台不拖累刷新率 */
```

## 75.4 从站实现要点
- **寄存器映射表**：统一 40001 偏移语义文档化，X-Macro 一处定义(ch03)。
- **写保护分区**：只允许写 RW 区；非法地址返回异常码 02 而非忽略。
- **广播处理**：FF 地址广播只执行不回复——回复会造成总线冲突。

## 75.5 RS485 物理层与方向切换规范
- **拓扑/线材**：菊花链手拉手严禁星型长 stub；主干两端 120Ω 终端电阻；120Ω 双绞屏蔽线屏蔽层单点接大地。
- **偏置**：失效保护偏置 560Ω×2 或收发器内置，保证空闲态 A-B 压差确定。
- **隔离**：跨柜必上磁耦/光耦隔离收发器（ADM2582E 类）——地电位差是隐形杀手。
- **容量**：理论 32 单位负载；1/8 负载收发器扩至 256 节点但波特率相应下调。
- **方向切换时序**：DE/RE 切换以发送完成中断(TC)为准——过早切截尾、过晚吃掉应答首字符(ch28 TC 回调方案)。

## 75.6 参数调试技巧
| 症状 | 测量手段 | 调什么 | 判据 |
|------|----------|--------|------|
| 应答首字符畸变 | 逻辑分析仪抓方向切换沿(ch19) | DE/RE 改 TC 中断触发 | 首字符波形完整 |
| 反射致眼图闭合 | 示波器看差分眼图(ch18) | 补 120Ω 终端/缩短 stub | 眼图张开、误码归零 |
| 空闲态误码 | 万用表测 A-B 空闲压差 | 加失效保护偏置 | 压差为稳定定值 |

## 75.7 实测数据表：轮询容量速算@9600bps（含 T3.5 与 10% 余量）
| 每站寄存器数 | 单站往返耗时 | 1s 刷新可带站数 | 5s 刷新可带站数 |
|--------------|--------------|------------------|------------------|
| 16 | ~28ms | ~28 台 | ~170 台 |
| 64 | ~95ms | ~9 台 | ~50 台 |
| 125(满帧) | ~180ms | ~4 台 | ~26 台 |

## 75.8 排故速查表
| 现象 | 根因候选 | 定位路径 |
|------|----------|----------|
| 通信时好时坏随温度变 | 终端电阻缺失致反射/收发器临界 | 示波器看眼图闭合度；补 120Ω 复测 |
| 偶发 CRC 错误集中某站 | 该站方向切换过早/分支过长 | 抓应答首字符畸变；改 TC 回调切换(ch28) |
| 主站轮询越跑越慢 | 离线站点每次吃满超时 | 离线降频巡检(30s)+恢复快速探测 |
| 两台设备同时说话乱码 | 无主从约束/软件冲突 | 严格单主制；或迁移 CAN 自带仲裁(ch78) |
| 新装站点全部失联 | A/B 线接反(485 无标准色规) | 万用表测 A-B 极性对调试验证 |

## 75.9 RTU↔TCP 网关转换要点
| 差异点 | RTU | TCP(MBAP) | 网关转换动作 |
|--------|-----|-----------|--------------|
| 帧头 | 地址 1B | 事务 ID 2B+协议 2B+长度 2B+单元 1B | 事务 ID 由网关生成映射回源连接 |
| 尾校验 | CRC16 必带 | 无(TCP 已保证) | 剥 CRC / 补 CRC 双向转换 ★易漏方向 |
| 定界 | T3.5 静默 | TCP 流靠 MBAP length 字段 | 流拆包按 len 字段而非 T3.5！ |
| 并发 | 严格单请求 | 多连接多事务 | 下行并发排队串行化，按事务 ID 回填路由 |

四类坑：①事务 ID 回错连接=数据串户 ②广播请求要合成空 ACK ③异常码透传保留(0x80|func) ④TCP 侧无 T3.5 但 RTU 侧仍要守。

## 75.10 部署注意事项
1. 多路 RS485 各配独立 UART+独立引擎实例——共享一个引擎是容量瓶颈与耦合源。
2. 广播写后至少等最长从站执行完再发下一帧——否则写丢无告警。
3. 诊断计数器(08h 六计数器)接监控看板：crc↑=线路劣化、exception↑=配置错误、timeout↑ 且 crc 正常=负载或方向切换问题。
4. 混挂 DL/T645 电表总线：645 地址域 BCD 逆序+数据 0x33 编码+部分表需 ≥4 个 FE 前导唤醒；两协议轮询间隙互让 T3.5×2 并写入 SOP。

> [!example]- 🧪 动手实验 L75-1：搭建「可故障注入」的 Modbus 测试床（70 分钟）
> **步骤**：① PC 用 diagslave 起三个不同地址从站；② 板端跑 poll_engine 全绿基线；③ 依次注入拔线/半帧截断/CRC 损坏/超时不响应四种故障；④ 验证每种都被正确分类且不影响其他从站节奏；⑤ 记录检测时长。**验收**：四类故障四条记录——通信层的「体检报告模板」。

## 75.11 进阶话题
- RTU over TCP 透传网关要做格式转换而非裸转发；联调用 mbpoll/qmodmaster，范本看 libmodbus tests/unit-test-client.c。
- 冲突根治路线：Modbus 单主制是纪律而非缺陷，真要多主竞争请迁 CAN（[ch78-CAN-CANFD实战SocketCAN-DBC工作流](/Learning-Obsidian./posts/ch78-CAN-CANFD实战SocketCAN-DBC工作流/)）。

> [!warning]- ❓ FAQ
> **Q1：115200bps 下 T3.5 还按公式算吗？** 不。>19200bps 规范固定取 1.75ms——高速率下按字符时间算出的值已小于定时器精度。
> **Q2：广播为什么没有响应帧？** 所有从站同时回复会在总线上碰撞；广播本就无应答，主站靠静默时间窗保证执行完毕。

<div style="border-left: 4px solid #d97706; background: #fffbeb; padding: 12px 16px; margin: 16px 0; border-radius: 0 6px 6px 0;">
<p style="margin: 0 0 8px 0; font-weight: 600; color: #d97706;">❓ 📝 思考题</p>
<div>

1. 推导 115200bps 下 T3.5，并讨论高速率下为何改用固定 µs 值。
2. 为 64 台电表设计轮询周期与超时矩阵，估算最坏全扫时间。
3. 阅读 libmodbus 的 src/modbus-rtu.c 中 select 循环，指出其超时重试策略可改进点。

</div>
</div>

---
🏷️ #domain/protocol #topic/uart #topic/modbus | 🔗 [ch74a-自研二进制协议设计规范](/Learning-Obsidian./posts/ch74a-自研二进制协议设计规范/) ← **本章** → [ch76-I2C协议与排障时钟拉伸总线锁死多主机](/Learning-Obsidian./posts/ch76-I2C协议与排障时钟拉伸总线锁死多主机/) | 📚 [P8-MOC](/Learning-Obsidian./posts/P8-MOC/)
